---
title: Discovering Unknown Inverter Governing Equations via Physics-Informed Sparse Machine Learning
title_zh: 通过物理告知稀疏机器学习发现未知的逆变器控制方程
authors: "Jialin Zheng, Ruhaan Batta, Zhong Liu, Xiaonan Lu"
date: 2026-02-18
pdf: "https://arxiv.org/pdf/2602.16166v1"
tags: ["query:sr"]
score: 10.0
evidence: 使用稀疏符号主干发现未知的控制方程
tldr: 针对现代电力系统中并网逆变器控制方程未知的难题，本文提出物理启发式稀疏机器学习（PISML）框架。该框架通过稀疏符号骨架捕捉主导模型，利用神经残差分支补偿复杂非线性，并引入雅可比正则化确保物理一致性。研究实现了从黑盒数据到显式控制方程的转换，显著降低了识别误差，为未知逆变器驱动的电力系统稳定性分析提供了高效且可解释的数学模型。
selection_source: fresh_fetch
motivation: 旨在解决从外部测量中发现逆变器控制方程时，难以平衡非线性识别与物理一致性的挑战。
method: 采用结合稀疏符号回归与神经网络残差补偿的架构，并通过雅可比正则化强化多尺度物理一致性。
result: 实验表明该方法比基准模型误差降低了340倍以上，并能将重型神经网络压缩为紧凑的显式解析式。
conclusion: 该研究实现了黑盒设备向显式数学模型的转化，为含未知逆变器的电力系统稳定性分析提供了可行的技术路径。
---

## 摘要
从外部测量中发现并网逆变器未知的控制方程，对于分析现代逆变器密集型电力系统具有重要意义。然而，现有方法难以在识别未建模的非线性与保持物理一致性之间取得平衡。为此，本文提出了一种物理告知稀疏机器学习（PISML）框架。该架构集成了一个用于捕捉主导模型骨架的稀疏符号主干，以及一个用于补偿复杂非线性控制逻辑的神经残差分支。同时，引入了雅可比正则化的物理告知训练机制，以强制执行包括大/小尺度行为在内的多尺度一致性。此外，通过对神经残差分支进行符号回归，PISML 实现了从黑盒数据到显式控制方程的可处理映射。在高保真硬件在环平台上的实验结果证明了该框架的卓越性能。它不仅通过比基准方法降低 340 倍以上的误差实现了高分辨率识别，还实现了将沉重的神经网络压缩为紧凑的显式形式。这为严格的稳定性分析恢复了分析的可处理性，并将计算复杂度降低了几个数量级。它还提供了一条统一的路径，将结构不可访问的设备转换为显式数学模型，从而能够对具有未知逆变器控制方程的电力系统进行稳定性分析。

## Abstract
Discovering the unknown governing equations of grid-connected inverters from external measurements holds significant attraction for analyzing modern inverter-intensive power systems. However, existing methods struggle to balance the identification of unmodeled nonlinearities with the preservation of physical consistency. To address this, this paper proposes a Physics-Informed Sparse Machine Learning (PISML) framework. The architecture integrates a sparse symbolic backbone to capture dominant model skeletons with a neural residual branch that compensates for complex nonlinear control logic. Meanwhile, a Jacobian-regularized physics-informed training mechanism is introduced to enforce multi-scale consistency including large/small-scale behaviors. Furthermore, by performing symbolic regression on the neural residual branch, PISML achieves a tractable mapping from black-box data to explicit control equations. Experimental results on a high-fidelity Hardware-in-the-Loop platform demonstrate the framework's superior performance. It not only achieves high-resolution identification by reducing error by over 340 times compared to baselines but also realizes the compression of heavy neural networks into compact explicit forms. This restores analytical tractability for rigorous stability analysis and reduces computational complexity by orders of magnitude. It also provides a unified pathway to convert structurally inaccessible devices into explicit mathematical models, enabling stability analysis of power systems with unknown inverter governing equations.

---

## 论文详细总结（自动生成）

这是一份关于论文《Discovering Unknown Inverter Governing Equations via Physics-Informed Sparse Machine Learning》的结构化深入总结：

### 1. 核心问题与整体含义（研究动机和背景）
随着逆变器资源（IBRs）在现代电力系统中的普及，电网动态逐渐由软件定义的控制逻辑主导。然而，逆变器制造商通常将控制算法视为闭源“黑盒”，导致电网运营商难以进行准确的稳定性评估。
*   **现有挑战**：传统的阻抗识别仅限于局部线性分析；符号回归（如 SINDy）难以处理高维非线性；纯神经网络（NN）虽表达力强但缺乏物理一致性和可解释性。
*   **核心目标**：开发一种能够从外部测量数据中自动发现**显式、物理一致且具有解析可处理性**的逆变器控制方程的框架。

### 2. 方法论：PISML 框架
论文提出了**物理告知稀疏机器学习（PISML）**框架，其核心思想是“解耦建模”与“多尺度对齐”：
*   **混合架构**：
    *   **稀疏符号主干**：利用领域知识构建物理库（包含线性项、积分控制项、双线性功率计算项 $P, Q$），通过稀疏回归捕捉主导的物理规律。
    *   **神经残差分支**：使用神经常微分方程（Neural ODE）来补偿未建模的复杂非线性逻辑（如限幅、死区或专有算法）。
*   **多尺度物理一致性训练**：
    *   引入**雅可比正则化（Jacobian Regularization）**。在损失函数中不仅包含轨迹重建误差，还强制要求模型的雅可比矩阵（线性化特性）与扰动响应数据保持一致。这确保了模型在大信号（轨迹）和小信号（特征值/稳定性）尺度上均符合物理真实性。
*   **显式方程发现（符号蒸馏）**：
    *   训练完成后，利用神经网络作为“高保真平滑器”生成无噪合成数据，再次进行稀疏符号回归，将数千个神经元参数压缩为几十个显式数学系数，实现从黑盒到白盒的转化。

### 3. 实验设计
*   **实验场景**：并网构网型逆变器（GFM）系统，包含 LCL 滤波器和复杂的级联电压电流环控制。
*   **测试平台**：高保真硬件在环（HIL）平台（Typhoon HIL 404/604 系列），确保数据具有真实的物理噪声和动态特性。
*   **Benchmark 与对比方法**：
    *   **标准 SINDy**：使用通用多项式库。
    *   **Mod-SINDy**：使用本文提出的物理告知库，但无神经补偿。
    *   **纯 Neural ODE**：全黑盒深度学习方法。
*   **评估维度**：分布内/分布外（OOD）泛化能力、控制饱和（限幅）处理能力、数据效率、噪声鲁棒性、小信号特征值准确性。

### 4. 资源与算力
*   **硬件**：实验在配备 **NVIDIA A100 GPU** 的工作站上进行加速训练。
*   **数据采样**：采样频率为 10 kHz。
*   **算力说明**：文中未明确给出具体的训练时长（如小时数），但提到通过伴随敏感度方法（Adjoint Sensitivity Method）解耦了内存消耗与积分深度，显著提升了训练效率。

### 5. 实验数量与充分性
*   **实验规模**：
    *   **单机验证**：使用了 12 条训练轨迹，并在大幅度电压跌落（0.4 p.u.）等 OOD 场景下验证。
    *   **消融实验**：对比了有无物理约束（PISML vs PISML-Phy）对特征值预测的影响。
    *   **系统级集成**：构建了一个 **3 节点微电网**，验证了“发现的方程”与“已知物理模型”混合运行的准确性。
*   **充分性评价**：实验设计非常全面。不仅关注拟合精度，还深入探讨了电力系统最关心的稳定性（特征值分析）和模型压缩比，实验结果具有较强的说服力和客观性。

### 6. 主要结论与发现
*   **高精度识别**：PISML 的识别误差比基准方法降低了 **340 倍以上**，尤其在处理控制饱和等硬非线性时表现优异。
*   **物理一致性**：通过雅可比正则化，PISML 成功消除了纯数据驱动模型中常见的“伪不稳定模态”（右半平面极点），特征值预测精度提升了两个数量级。
*   **极致压缩**：将拥有数千参数的神经网络压缩为少于 **50 个系数**的显式方程，参数量减少了 **250 倍**，且几乎无精度损失。
*   **系统集成能力**：证明了从单机数据中学习到的方程可以直接用于多机系统的全局稳定性分析和根轨迹分析。

### 7. 优点（亮点）
*   **打破黑盒限制**：为运营商提供了一种无需厂家授权即可获取逆变器精确数学模型的技术手段。
*   **理论与数据结合**：巧妙地利用 Neural ODE 弥补了符号回归在表达力上的不足，同时利用雅可比约束解决了神经网络不符合物理规律的顽疾。
*   **可解释性强**：最终输出的是显式微分方程，可直接用于传统的控制理论分析（如特征值分析、李雅普诺夫稳定性分析）。

### 8. 不足与局限
*   **库依赖性**：虽然引入了神经残差，但符号主干的性能仍部分依赖于预定义的物理库质量。如果系统存在完全未知的物理效应（如未知的非线性分数阶特性），识别难度会增加。
*   **故障场景覆盖**：目前的验证主要集中在电压/相位扰动，对于极端不对称故障或非结构化电网故障下的表现仍需进一步探索。
*   **实时性挑战**：虽然推理速度快，但离线训练和符号蒸馏过程仍需要一定的计算资源，在线自适应实现的复杂性较高。

（完）
